# Nature13 CLPU最小接入提案 v1

2026-11-01。状态：**具体范围待讨论；不是可执行冻结协议，不允许据此直接启动物理查询或正式比较。** 来源、静态图与旧证据已核，尚未实现新的时序物理入口。此次用户已授权的静态准入工作与以下待讨论的物理域扩展分开记录。

## 研究范围和固定条件

- 使用完整Nature作者13节点网络及固定提交 `b715982a5abad85685e8ec629b2aeeb07a0aa376`，保留全部15负荷、原接线/ZIP/设备控制；名义分母3466 kW，不截取局部网络。
- 4开关+7准备位；tie1继续禁用，保持逐动作、不中断已恢复负荷。沿用原分批候选的选择、去重、数量上限和等待规则，不因候选为空而另造有利候选。
- 固定共同DER比例alpha=.375，来自两旧固定动作的有限网格见证；不是新时序已经可行的保证。不调整真实可用容量、功率因数、热额定、电压范围和审核容差。
- 原时窗30槽、每槽60秒、槽内0/30/60秒；正常供电能量计分、独立快照重置、所有负荷历史与读回、精确输入缓存、完整Beam保留和完整成本计量保持。
- 优先开发故障为零潮流检查已找到明确见证的 `line.632633`、`line.632670`、`line.670671`。选择只依据已公开的图条件，属于开发适配，不包装为未见故障验证；原12故障及无见证记录保留。
- CLPU只采用已有开发事件，不访问新holdout。入口验收拟用原事件3；随后小比较拟固定事件3和6。事件参数从原封存记录读取，迁移到13网络是明确的模型假设，不按结果调整倍率或时间常数。

事件3和6的唯一参数读取入口为既有开发封存文件 `runs/20261024T022803_301538Z_nature34_clpu_calibration/selected_events.json`，SHA-256 `17910ef862389984022d49761e65641d77fb46102416b114c8a0681cca540eee`；`configs/nature34_clpu_pilot_v1.json` 的开发事件列表已包含两者。本提案不复制另一份参数数值，不读取新的holdout事件。

## A：只做软件适配，尚不调用潮流

在新网络模块/规格中绑定完整设备清单、控制布局、负荷分母、真实alpha和物理scope。保留旧34实现与全部封存run；任何公共代码参数化都先做原34语义等价核对。

完成13状态、历史、合法动作、原staged候选和公共P/E/Forward接口的静态核对。具体检查包括：关闭失电负荷的准备位不触发虚假复电；首次真实接入后才产生CLPU；输入缓存键与实际设备设置一致；无收益、重复和超时窗候选照实记录。纯软件检查不能签发电气PASS。

若原生成器在三例中均无有效合法候选，停止第二网络性能比较，报告接口/候选限制，不换新候选生成器凑出结果。

## B：新物理入口的有限验收提案

最多16个查询，不重试、不自动加点；每个查询中的初始化、Compile和所有Solve均单独记账。实现完成后冻结数值入口预算，建议硬上限256次、总墙钟240秒，两项任一达到即停止；不能把一个查询误算为一次数值Solve。

| 查询组 | 固定内容 | 数量 |
|---|---|---:|
| 已认证参照 | 原两固定故障/动作、倍率1、alpha=.375，各用Normal与Newton各一次；与原保存证据按原容差核对 | 4 |
| 新初始域 | 下表明确的故障开关强制断开/全ready初态，各用两算法；物理隔离全部无源区设备 | 6 |
| 新接入峰值 | 各故障只闭合静态见证tie2，按原事件3构造首次接入时刻的全15负荷倍率；两算法 | 6 |

四位开关顺序固定为 `[632670,671692,646684(tie1),633692(tie2)]`，两组中的七个ready位均为1；故障开关不得沿常态值保持闭合。以下向量和一步路径来自已保存的 [graph_readiness.json](../artifacts/second_network_readiness_20261101/graph_readiness.json) 中对应 `rows[].initial_switch_vector` 与 `targets[].shortest_mask_path`，不是新物理结果：

| 故障 | 初态四位开关 | 首次接入四位开关 | 已保存掩码路径 |
|---|---|---|---|
| `line.632633` | `[1,1,0,0]` | `[1,1,0,1]` | `3→11` |
| `line.632670` | `[0,1,0,0]` | `[0,1,0,1]` | `2→10` |
| `line.670671` | `[1,1,0,0]` | `[1,1,0,1]` | `3→11` |

新13查询继承旧13对故障及断开支路的单端Open语义；特别是四个旧参照查询，不得把原单端断开改为整元件disabled后再与旧证据比较。无源区设备的完整隔离属于新增物理域，单独验证其实现与证书；若无法同时保持故障/断开支路语义和隔离闭合，则停止并记录具体冲突，不静默更换模型。旧参照的复现容差保持原值，不能以“模式不同”为由接受参照不复现。

双算法来自同一OpenDSS引擎，不称独立求解器。正常可靠约束FAIL是有效结果，不要求16点全部合规；数值未知、负荷读回错误、失电隔离不成立、AC不一致或调用漏计属于入口失败，立即停止受影响工作。旧参照不复现、任一新初态无有效完整等待基线，也不进入方法比较；所有原点与异常保留，不以其他故障替换。

完整等待基线必须构造并核验全部30槽及规定采样点的当前轨迹证书，不能由单个初态PASS标签替代。若各点在同一物理scope下的精确输入完全相同，可以复用已认证物理结果并逐点重建当前逻辑证据，仍须保留完整覆盖、历史和成本记录；不能只因都叫“等待”就省去覆盖核对。若16个查询、256次数值入口或240秒上限内无法闭合这份证书，则停止，不自动增补点数或预算。这些上限不是完成保证。

此组只是入口验收，不证明完整恢复计划安全。后续每个候选仍须全部规定采样认证；采样间连续安全、未知设备额定和暂态问题仍不在主张内。CLPU衰减与历史的公式/读回需先通过静态软件检查，后续采样逐点检查，不能由峰值验收免费推断。

## C：仅在前两项通过后冻结小比较

拟为3开发故障×2既有事件×P/E/Forward，共18个冷任务，每臂同候选、同精确缓存机制、同物理入口和预算；任务之间不共享已付费答案。P和Forward保留GUARD先行，E保留EARLY先行；完整GUARD和最终择优规则不改。每阶段256逻辑点、每任务512真实物理点，拟保留原16次VERIFY上限。所有任务、失败、无增益和完整时间均保留。

正式运行前还须完成独立运行配置、来源/源码/依赖散列、准确调用基数、冷任务总时限和审计入口冻结。本提案不替代这些执行材料，也不自动触发18项任务。

此组只能称第二网络开发迁移。结果统一报告配对质量、实际点、完整时间、失败情况和相对自身GUARD退化；全部六组合等权，不用小样本显著性或精挑典型例代替全量。P/Forward若再持平就保留持平，不为获得优势扩大训练或重复试验。它不代替完整领域算法数值复现。

## 停止边界

不解锁tie1、不借用34额定、不虚构未知设备参数、不降低约束、不缩小失败事件的CLPU、不事后更换故障。若需要扩大控制/物理假设、改原方法或超出有界接入，则先记录具体问题并另行讨论。旧34数据与全部失败记录保持不变。

证据入口：[来源盘点](../artifacts/second_network_readiness_20261101/source_inventory.md)、[接口审计](../artifacts/second_network_readiness_20261101/adapter_audit.md)、[完整图检查](../artifacts/second_network_readiness_20261101/graph_readiness.md)、[交付报告](../reports/20261101_second_network_readiness_and_manuscript_v2.md)。
